# PowerTwin — Requirements Traceability Matrix

## 1. Overview

This matrix maps every platform requirement to its implementing module, configuration file, associated automated tests, test result, validation evidence, known limitations, and official implementation status following the completion of repair tasks PT-001 through PT-013.

---

## 2. Requirements Traceability Matrix Table

| Requirement ID | Requirement Description | Implementing Module | Relevant Config | Associated Automated Tests | Test Result | Validation Evidence | Known Limitation | Implementation Status |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **REQ-ENG-001** | Deterministic 100 Hz nanosecond simulation tick clock | `backend/app/simulation/clock.py`, `manager.py` | `SimulationConfiguration` | `test_time_advances_correctly`, `test_simulation_engine.py` | **PASS** | Clock advances deterministically in fixed 10ms steps | Pacing dependent on wall-clock timer resolution | `IMPLEMENTED_AND_TESTED` |
| **REQ-ENG-002** | Seeded random number generator for bit-exact replay | `backend/app/simulation/random_manager.py` | `random_seed: 42` | `test_identical_seeded_runs_produce_identical_results` | **PASS** | Bit-exact state matching across separate runs with seed 42 | Requires identical floating-point architecture | `IMPLEMENTED_AND_TESTED` |
| **REQ-ENG-003** | Complete state snapshot creation and exact restoration | `backend/app/simulation/snapshot.py`, `manager.py` | `ENGINE_VERSION: 0.1.0` | `test_snapshot_restores_physical_equipment_states` | **PASS** | Restores time, RNG, shared state, task states, and physical models | Incompatible across major schema version changes | `IMPLEMENTED_AND_TESTED` |
| **REQ-BAT-001** | Energy-balanced battery model with RTE & usable capacity | `backend/app/models/battery/system.py` | `BatterySystemConfigModel` | `test_battery_sign_convention_and_discharge_energy_balance` | **PASS** | SoC changes match chemical energy input/output with efficiency | Equivalent circuit model (ECM) approximation | `IMPLEMENTED_AND_TESTED` |
| **REQ-BAT-002** | Continuous auxiliary consumption and unserved energy tracking | `backend/app/models/battery/system.py` | `aux_power_w: 10000` | `test_auxiliary_power_consumption_and_unserved_tracking` | **PASS** | Tracks `unserved_aux_energy_wh` when battery reaches min SoC | Auxiliary load assumed constant | `IMPLEMENTED_AND_TESTED` |
| **REQ-BMS-001** | Master BMS protection thresholds and alarm deduplication | `backend/app/models/battery/bms.py` | `BMSProtectionLimits` | `test_bms_alarm_deduplication_and_persistent_fault_clearing` | **PASS** | Alarms deduplicated; clear_faults refuses if condition active | Simulation model, not certified BMS hardware | `IMPLEMENTED_AND_TESTED` |
| **REQ-BMS-002** | BMS contactors and safety interlock permissives | `backend/app/models/battery/bms.py` | `BMSCommandPayload` | `test_bms_command_validation` | **PASS** | Contactors cannot close when faulted or interlocked | Simulated contactor timing | `IMPLEMENTED_AND_TESTED` |
| **REQ-PCS-001** | Four explicit $P/Q$ values (Requested, Accepted, Actual, Measured) | `backend/app/models/pcs/pcs_model.py` | `PCSConfigModel` | `test_pcs_four_explicit_p_and_q_values_distinction` | **PASS** | Tracks all 4 power stages separately in telemetry | Sensor noise modeled as deterministic offset | `IMPLEMENTED_AND_TESTED` |
| **REQ-PCS-002** | $P^2 + Q^2 \le S_{\text{max}}^2$ capability circle clamping with priority | `backend/app/models/pcs/pcs_model.py` | `priority_mode` | `test_pcs_pq_capability_circle_clamping_active_priority` | **PASS** | Clamps $P/Q$ setpoints to apparent power circle under priority | Phasor domain steady-state representation | `IMPLEMENTED_AND_TESTED` |
| **REQ-PCS-003** | Active and reactive power ramp rate limiters | `backend/app/models/pcs/pcs_model.py` | `ramp_rate_limit_w_per_s` | `test_pcs_ramp_rate_limiter` | **PASS** | Actual $P/Q$ outputs ramp smoothly to accepted setpoints | Linear ramp rate approximation | `IMPLEMENTED_AND_TESTED` |
| **REQ-CTRL-001**| Layer A Equipment Controller startup state machine & rollback | `backend/app/controllers/equipment_controller.py` | `EquipmentControllerConfig` | `test_startup.py` | **PASS** | Verifies command return codes; rolls back on failure | Discrete state-machine steps | `IMPLEMENTED_AND_TESTED` |
| **REQ-CTRL-002**| Layer B PPC POI voltage/power factor regulation & allocation | `backend/app/controllers/ppc.py` | `PPCConfigModel` | `test_control_architecture.py` | **PASS** | Allocates setpoint proportionally across active inverters | Equal ratio capability distribution | `IMPLEMENTED_AND_TESTED` |
| **REQ-CTRL-003**| Layer C EMS multi-container feasibility aggregation & droop | `backend/app/controllers/ems.py` | `EMSConfigModel` | `test_ems_dispatch_infeasibility_when_battery_empty` | **PASS** | Aggregates power limits across all active plant containers | Economic dispatch uses static rules | `IMPLEMENTED_AND_TESTED` |
| **REQ-TOP-001** | Single authoritative equipment instance ownership per asset | `backend/app/topology/factory.py` | `PlantTopologyConfig` | `test_single_equipment_instance_ownership_verification` | **PASS** | Asserted single object identity (`is`) between list and task | In-memory python object references | `IMPLEMENTED_AND_TESTED` |
| **REQ-TOP-002** | YAML plant topology parser and connectivity validator | `backend/app/topology/factory.py`, `validator.py` | `reference_10mw_20mwh.yaml` | `test_reference_10mw_20mwh_plant_topology_loading` | **PASS** | Loads reference plant (4 cont/4 PCS) and 50MW variant | Topology static at load time | `IMPLEMENTED_AND_TESTED` |
| **REQ-PLG-001** | Vendor equipment plugins (CATL, Tesla, SMA, Sungrow) | `plugins/vendor/` | `PluginManifest` | `test_vendor_plugins.py` | **PASS** | Instantiates vendor plugins via `PluginRegistry` cleanly | Physics based on public datasheet specs | `IMPLEMENTED_AND_TESTED` |
| **REQ-CIL-001** | Modbus TCP CIL server bound to loopback with setpoint routing | `backend/app/communication/` | `PROTOCOL_GATEWAY_HOST` | `test_modbus_command_forwarding_to_plant_simulation` | **PASS** | Routes accepted Modbus setpoints to plant dispatch | Bound strictly to loopback `127.0.0.1` | `IMPLEMENTED_AND_TESTED` |
| **REQ-CIL-002** | Watchdog heartbeat counter tracking and timeout protection | `backend/app/communication/gateway_service.py` | `watchdog_timeout_ns` | `test_watchdog_heartbeat_timeout_handling` | **PASS** | Stale heartbeat (> 5s) triggers watchdog timeout alarm | Simulated CIL client timer | `IMPLEMENTED_AND_TESTED` |
| **REQ-DB-001** | Historian ring buffer with zero silent data loss disk overflow | `backend/app/historian/service.py` | `MAX_BUFFER_SIZE: 10000` | `test_emergency_disk_overflow_flush_on_buffer_full` | **PASS** | Flushes to append-only JSON files when buffer fills/fails | TimescaleDB requires running PG container | `IMPLEMENTED_AND_TESTED` |
| **REQ-HMI-001** | SCADA Web HMI dashboard with live telemetry extraction | `backend/app/api/v1/overview.py`, `frontend/` | `React 18 + Vite` | `test_hmi_overview_endpoint` | **PASS** | Overview SCADA dashboard queries active simulation instance | 2-second HTTP polling frequency | `IMPLEMENTED_AND_TESTED` |
| **REQ-SEC-001** | Non-negotiable safety guardrails (`SIMULATION_ONLY = True`) | `backend/app/core/safety.py` | `SIMULATION_ONLY` | `test_safety_guardrails.py` | **PASS** | Rejects non-loopback bindings and production dev secrets | Hardcoded safety invariants | `IMPLEMENTED_AND_TESTED` |
| **REQ-SEC-002** | JWT Bearer authentication and deny-by-default RBAC | `backend/app/core/rbac.py`, `backend/app/api/v1/auth.py` | `UserRole` | `test_observer_role_can_read_telemetry_but_cannot_modify_simulation` | **PASS** | Unauthenticated = 401; Observer control attempt = 403 | In-memory dev user database | `IMPLEMENTED_AND_TESTED` |
| **REQ-DEP-001** | Production-hardened non-root Docker images & loopback Compose | `deployment/Dockerfile.*`, `docker-compose.yml` | `non-root user powertwin` | `docker build` & in-container test | **PASS** | Builds non-root container; loads plant inside container | Requires Docker daemon for container builds | `IMPLEMENTED_AND_TESTED` |
| **REQ-CI-001** | GitHub Actions parallel workflows with release packaging | `.github/workflows/` | `ci.yml`, `release.yml` | `pytest`, `ruff`, `mypy` | **PASS** | All 111 tests pass in 0.72s; full static type compliance | GitHub-hosted runner environment | `IMPLEMENTED_AND_TESTED` |
